{
  "schema_version": 1,
  "profile": "MPAC1500-section13-pinned",
  "points": [
    {
      "row": 1,
      "instance": 1001,
      "object_type": 0,
      "name": "ATS-System-overview-raw",
      "description": "MPAC1500 old-map section 13; FC03 offset 0; read-only System overview raw.",
      "offset": 0,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Status",
      "state_text": []
    },
    {
      "row": 2,
      "instance": 1002,
      "object_type": 13,
      "name": "ATS-Contactor-position",
      "description": "MPAC1500 old-map section 13; FC03 offset 0; read-only Contactor position.",
      "offset": 0,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 2,
      "encoding": "ENUM",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Status",
      "state_text": [
        "Off",
        "Normal",
        "Emergency",
        "Fault",
        "Unknown"
      ]
    },
    {
      "row": 3,
      "instance": 1003,
      "object_type": 13,
      "name": "ATS-Preferred-source",
      "description": "MPAC1500 old-map section 13; FC03 offset 0; read-only Preferred source.",
      "offset": 0,
      "word_count": 1,
      "bit_lsb": 2,
      "bit_width": 1,
      "encoding": "ENUM",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Status",
      "state_text": [
        "Source 1",
        "Source 2",
        "Unknown"
      ]
    },
    {
      "row": 4,
      "instance": 1004,
      "object_type": 0,
      "name": "ATS-Top-warning-event-code",
      "description": "MPAC1500 old-map section 13; FC03 offset 0; read-only Top warning/event code. One top event only, not all simultaneous alarms; code 256 means System Ready.",
      "offset": 0,
      "word_count": 1,
      "bit_lsb": 3,
      "bit_width": 10,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Status",
      "state_text": []
    },
    {
      "row": 5,
      "instance": 1005,
      "object_type": 3,
      "name": "ATS-Preferred-source-available",
      "description": "MPAC1500 old-map section 13; FC03 offset 0; read-only Preferred source available.",
      "offset": 0,
      "word_count": 1,
      "bit_lsb": 13,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Status",
      "state_text": []
    },
    {
      "row": 6,
      "instance": 1006,
      "object_type": 3,
      "name": "ATS-Standby-source-available",
      "description": "MPAC1500 old-map section 13; FC03 offset 0; read-only Standby source available.",
      "offset": 0,
      "word_count": 1,
      "bit_lsb": 14,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Status",
      "state_text": []
    },
    {
      "row": 7,
      "instance": 1007,
      "object_type": 0,
      "name": "ATS-Normal-voltage-L1-N",
      "description": "MPAC1500 old-map section 13; FC03 offset 1; read-only Normal voltage L1-N. Controller-reported L-N voltage; site sensing/wiring qualification not established.",
      "offset": 1,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 5,
      "units_label": "V",
      "manual_access": "RO",
      "group": "Electrical",
      "state_text": []
    },
    {
      "row": 8,
      "instance": 1008,
      "object_type": 0,
      "name": "ATS-Normal-voltage-L2-N",
      "description": "MPAC1500 old-map section 13; FC03 offset 2; read-only Normal voltage L2-N. Controller-reported L-N voltage; site sensing/wiring qualification not established.",
      "offset": 2,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 5,
      "units_label": "V",
      "manual_access": "RO",
      "group": "Electrical",
      "state_text": []
    },
    {
      "row": 9,
      "instance": 1009,
      "object_type": 0,
      "name": "ATS-Normal-voltage-L3-N",
      "description": "MPAC1500 old-map section 13; FC03 offset 3; read-only Normal voltage L3-N. Controller-reported L-N voltage; site sensing/wiring qualification not established.",
      "offset": 3,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 5,
      "units_label": "V",
      "manual_access": "RO",
      "group": "Electrical",
      "state_text": []
    },
    {
      "row": 10,
      "instance": 1010,
      "object_type": 0,
      "name": "ATS-Emergency-voltage-L1-N",
      "description": "MPAC1500 old-map section 13; FC03 offset 4; read-only Emergency voltage L1-N. Controller-reported L-N voltage; site sensing/wiring qualification not established.",
      "offset": 4,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 5,
      "units_label": "V",
      "manual_access": "RO",
      "group": "Electrical",
      "state_text": []
    },
    {
      "row": 11,
      "instance": 1011,
      "object_type": 0,
      "name": "ATS-Emergency-voltage-L2-N",
      "description": "MPAC1500 old-map section 13; FC03 offset 5; read-only Emergency voltage L2-N. Controller-reported L-N voltage; site sensing/wiring qualification not established.",
      "offset": 5,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 5,
      "units_label": "V",
      "manual_access": "RO",
      "group": "Electrical",
      "state_text": []
    },
    {
      "row": 12,
      "instance": 1012,
      "object_type": 0,
      "name": "ATS-Emergency-voltage-L3-N",
      "description": "MPAC1500 old-map section 13; FC03 offset 6; read-only Emergency voltage L3-N. Controller-reported L-N voltage; site sensing/wiring qualification not established.",
      "offset": 6,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 5,
      "units_label": "V",
      "manual_access": "RO",
      "group": "Electrical",
      "state_text": []
    },
    {
      "row": 13,
      "instance": 1013,
      "object_type": 0,
      "name": "ATS-Normal-voltage-L1-L2",
      "description": "MPAC1500 old-map section 13; FC03 offset 7; read-only Normal voltage L1-L2.",
      "offset": 7,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 5,
      "units_label": "V",
      "manual_access": "RO",
      "group": "Electrical",
      "state_text": []
    },
    {
      "row": 14,
      "instance": 1014,
      "object_type": 0,
      "name": "ATS-Normal-voltage-L2-L3",
      "description": "MPAC1500 old-map section 13; FC03 offset 8; read-only Normal voltage L2-L3.",
      "offset": 8,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 5,
      "units_label": "V",
      "manual_access": "RO",
      "group": "Electrical",
      "state_text": []
    },
    {
      "row": 15,
      "instance": 1015,
      "object_type": 0,
      "name": "ATS-Normal-voltage-L3-L1",
      "description": "MPAC1500 old-map section 13; FC03 offset 9; read-only Normal voltage L3-L1.",
      "offset": 9,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 5,
      "units_label": "V",
      "manual_access": "RO",
      "group": "Electrical",
      "state_text": []
    },
    {
      "row": 16,
      "instance": 1016,
      "object_type": 0,
      "name": "ATS-Emergency-voltage-L1-L2",
      "description": "MPAC1500 old-map section 13; FC03 offset 10; read-only Emergency voltage L1-L2.",
      "offset": 10,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 5,
      "units_label": "V",
      "manual_access": "RO",
      "group": "Electrical",
      "state_text": []
    },
    {
      "row": 17,
      "instance": 1017,
      "object_type": 0,
      "name": "ATS-Emergency-voltage-L2-L3",
      "description": "MPAC1500 old-map section 13; FC03 offset 11; read-only Emergency voltage L2-L3.",
      "offset": 11,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 5,
      "units_label": "V",
      "manual_access": "RO",
      "group": "Electrical",
      "state_text": []
    },
    {
      "row": 18,
      "instance": 1018,
      "object_type": 0,
      "name": "ATS-Emergency-voltage-L3-L1",
      "description": "MPAC1500 old-map section 13; FC03 offset 12; read-only Emergency voltage L3-L1.",
      "offset": 12,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 5,
      "units_label": "V",
      "manual_access": "RO",
      "group": "Electrical",
      "state_text": []
    },
    {
      "row": 19,
      "instance": 1019,
      "object_type": 0,
      "name": "ATS-Normal-frequency",
      "description": "MPAC1500 old-map section 13; FC03 offset 13; read-only Normal frequency.",
      "offset": 13,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 27,
      "units_label": "Hz",
      "manual_access": "RO",
      "group": "Electrical",
      "state_text": []
    },
    {
      "row": 20,
      "instance": 1020,
      "object_type": 0,
      "name": "ATS-Emergency-frequency",
      "description": "MPAC1500 old-map section 13; FC03 offset 14; read-only Emergency frequency.",
      "offset": 14,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 27,
      "units_label": "Hz",
      "manual_access": "RO",
      "group": "Electrical",
      "state_text": []
    },
    {
      "row": 21,
      "instance": 1021,
      "object_type": 0,
      "name": "ATS-Current-L1",
      "description": "MPAC1500 old-map section 13; FC03 offset 15; read-only Current L1. CT/current sensing is unverified; readable values remain faulted.",
      "offset": 15,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 3,
      "units_label": "A",
      "manual_access": "RO",
      "group": "Conditional electrical",
      "state_text": []
    },
    {
      "row": 22,
      "instance": 1022,
      "object_type": 0,
      "name": "ATS-Current-L2",
      "description": "MPAC1500 old-map section 13; FC03 offset 16; read-only Current L2. CT/current sensing is unverified; readable values remain faulted.",
      "offset": 16,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 3,
      "units_label": "A",
      "manual_access": "RO",
      "group": "Conditional electrical",
      "state_text": []
    },
    {
      "row": 23,
      "instance": 1023,
      "object_type": 0,
      "name": "ATS-Current-L3",
      "description": "MPAC1500 old-map section 13; FC03 offset 17; read-only Current L3. CT/current sensing is unverified; readable values remain faulted.",
      "offset": 17,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 3,
      "units_label": "A",
      "manual_access": "RO",
      "group": "Conditional electrical",
      "state_text": []
    },
    {
      "row": 24,
      "instance": 1024,
      "object_type": 0,
      "name": "ATS-Closed-transition-phase-difference",
      "description": "MPAC1500 old-map section 13; FC03 offset 18; read-only Closed-transition phase difference. Inter-source measurement requires qualified synchronization conditions; retain raw with qualification fault.",
      "offset": 18,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 90,
      "units_label": "degrees",
      "manual_access": "RO",
      "group": "Conditional electrical",
      "state_text": []
    },
    {
      "row": 25,
      "instance": 1025,
      "object_type": 0,
      "name": "ATS-Synchronous-phase-angle-register",
      "description": "MPAC1500 old-map section 13; FC03 offset 40; read-only Synchronous phase-angle register. Inter-source measurement requires qualified synchronization conditions; retain raw with qualification fault.",
      "offset": 40,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 90,
      "units_label": "degrees",
      "manual_access": "RO",
      "group": "Diagnostics",
      "state_text": []
    },
    {
      "row": 26,
      "instance": 1026,
      "object_type": 13,
      "name": "ATS-Normal-reported-phase-rotation",
      "description": "MPAC1500 old-map section 13; FC03 offset 44; read-only Normal reported phase rotation. Reported code may be retained while source is unavailable.",
      "offset": 44,
      "word_count": 1,
      "bit_lsb": 8,
      "bit_width": 8,
      "encoding": "ENUM",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Diagnostics",
      "state_text": [
        "Disabled",
        "ABC",
        "CBA",
        "Unknown"
      ]
    },
    {
      "row": 27,
      "instance": 1027,
      "object_type": 13,
      "name": "ATS-Emergency-reported-phase-rotation",
      "description": "MPAC1500 old-map section 13; FC03 offset 44; read-only Emergency reported phase rotation. Reported code may be retained while source is unavailable.",
      "offset": 44,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 8,
      "encoding": "ENUM",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Diagnostics",
      "state_text": [
        "Disabled",
        "ABC",
        "CBA",
        "Unknown"
      ]
    },
    {
      "row": 28,
      "instance": 1028,
      "object_type": 13,
      "name": "ATS-Expected-phase-rotation",
      "description": "MPAC1500 old-map section 13; FC03 offset 45; read-only Expected phase rotation. Native setting is read-only through this gateway.",
      "offset": 45,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "ENUM",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Settings",
      "state_text": [
        "Disabled",
        "ABC",
        "CBA",
        "Unknown"
      ]
    },
    {
      "row": 29,
      "instance": 1029,
      "object_type": 0,
      "name": "ATS-Nominal-normal-voltage",
      "description": "MPAC1500 old-map section 13; FC03 offset 46; read-only Nominal normal voltage. Native setting is read-only through this gateway.",
      "offset": 46,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 5,
      "units_label": "V",
      "manual_access": "RW",
      "group": "Settings",
      "state_text": []
    },
    {
      "row": 30,
      "instance": 1030,
      "object_type": 0,
      "name": "ATS-Nominal-emergency-voltage",
      "description": "MPAC1500 old-map section 13; FC03 offset 47; read-only Nominal emergency voltage. Native setting is read-only through this gateway.",
      "offset": 47,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 5,
      "units_label": "V",
      "manual_access": "RW",
      "group": "Settings",
      "state_text": []
    },
    {
      "row": 31,
      "instance": 1031,
      "object_type": 0,
      "name": "ATS-Nominal-normal-frequency",
      "description": "MPAC1500 old-map section 13; FC03 offset 48; read-only Nominal normal frequency. Native setting is read-only through this gateway.",
      "offset": 48,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 27,
      "units_label": "Hz",
      "manual_access": "RW",
      "group": "Settings",
      "state_text": []
    },
    {
      "row": 32,
      "instance": 1032,
      "object_type": 0,
      "name": "ATS-Nominal-emergency-frequency",
      "description": "MPAC1500 old-map section 13; FC03 offset 49; read-only Nominal emergency frequency. Native setting is read-only through this gateway.",
      "offset": 49,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 27,
      "units_label": "Hz",
      "manual_access": "RW",
      "group": "Settings",
      "state_text": []
    },
    {
      "row": 33,
      "instance": 1033,
      "object_type": 0,
      "name": "ATS-Normal-phase-count",
      "description": "MPAC1500 old-map section 13; FC03 offset 50; read-only Normal phase count. Native setting is read-only through this gateway.",
      "offset": 50,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Settings",
      "state_text": []
    },
    {
      "row": 34,
      "instance": 1034,
      "object_type": 0,
      "name": "ATS-Emergency-phase-count",
      "description": "MPAC1500 old-map section 13; FC03 offset 51; read-only Emergency phase count. Native setting is read-only through this gateway.",
      "offset": 51,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Settings",
      "state_text": []
    },
    {
      "row": 35,
      "instance": 1035,
      "object_type": 0,
      "name": "ATS-Rated-current",
      "description": "MPAC1500 old-map section 13; FC03 offset 52; read-only Rated current. Native setting is read-only through this gateway.",
      "offset": 52,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 3,
      "units_label": "A",
      "manual_access": "RW",
      "group": "Settings",
      "state_text": []
    },
    {
      "row": 36,
      "instance": 1036,
      "object_type": 13,
      "name": "ATS-Transition-mode",
      "description": "MPAC1500 old-map section 13; FC03 offset 56; read-only Transition mode. Native setting is read-only through this gateway.",
      "offset": 56,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 2,
      "encoding": "ENUM",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Settings",
      "state_text": [
        "Open",
        "Programmed",
        "Closed",
        "Reserved",
        "Unknown"
      ]
    },
    {
      "row": 37,
      "instance": 1037,
      "object_type": 13,
      "name": "ATS-Operating-mode",
      "description": "MPAC1500 old-map section 13; FC03 offset 56; read-only Operating mode. Native setting is read-only through this gateway.",
      "offset": 56,
      "word_count": 1,
      "bit_lsb": 2,
      "bit_width": 2,
      "encoding": "ENUM",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Settings",
      "state_text": [
        "Genset to genset",
        "Genset to utility",
        "Utility to utility",
        "Utility to generator-generator",
        "Unknown"
      ]
    },
    {
      "row": 38,
      "instance": 1038,
      "object_type": 13,
      "name": "ATS-Supervised-transfer-switch",
      "description": "MPAC1500 old-map section 13; FC03 offset 56; read-only Supervised transfer switch. Native setting is read-only through this gateway.",
      "offset": 56,
      "word_count": 1,
      "bit_lsb": 4,
      "bit_width": 1,
      "encoding": "ENUM",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Status",
      "state_text": [
        "Auto",
        "Manual",
        "Unknown"
      ]
    },
    {
      "row": 39,
      "instance": 1039,
      "object_type": 0,
      "name": "ATS-Active-delay-number",
      "description": "MPAC1500 old-map section 13; FC03 offset 74; read-only Active delay number.",
      "offset": 74,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Timers",
      "state_text": []
    },
    {
      "row": 40,
      "instance": 1040,
      "object_type": 0,
      "name": "ATS-Active-delay-remaining",
      "description": "MPAC1500 old-map section 13; FC03 offset 75; read-only Active delay remaining.",
      "offset": 75,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 73,
      "units_label": "s",
      "manual_access": "RO",
      "group": "Timers",
      "state_text": []
    },
    {
      "row": 41,
      "instance": 1041,
      "object_type": 0,
      "name": "ATS-Active-delay-preset",
      "description": "MPAC1500 old-map section 13; FC03 offset 76; read-only Active delay preset.",
      "offset": 76,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 73,
      "units_label": "s",
      "manual_access": "RO",
      "group": "Timers",
      "state_text": []
    },
    {
      "row": 42,
      "instance": 1042,
      "object_type": 0,
      "name": "ATS-Normal-engine-start-delay",
      "description": "MPAC1500 old-map section 13; FC03 offset 58; read-only Normal engine-start delay. Native setting is read-only through this gateway.",
      "offset": 58,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Delay settings",
      "state_text": []
    },
    {
      "row": 43,
      "instance": 1043,
      "object_type": 0,
      "name": "ATS-Emergency-engine-start-delay",
      "description": "MPAC1500 old-map section 13; FC03 offset 59; read-only Emergency engine-start delay. Native setting is read-only through this gateway.",
      "offset": 59,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Delay settings",
      "state_text": []
    },
    {
      "row": 44,
      "instance": 1044,
      "object_type": 0,
      "name": "ATS-Normal-extended-engine-start-delay",
      "description": "MPAC1500 old-map section 13; FC03 offset 60; read-only Normal extended engine-start delay. Native setting is read-only through this gateway.",
      "offset": 60,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Delay settings",
      "state_text": []
    },
    {
      "row": 45,
      "instance": 1045,
      "object_type": 0,
      "name": "ATS-Emergency-extended-engine-start-delay",
      "description": "MPAC1500 old-map section 13; FC03 offset 61; read-only Emergency extended engine-start delay. Native setting is read-only through this gateway.",
      "offset": 61,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Delay settings",
      "state_text": []
    },
    {
      "row": 46,
      "instance": 1046,
      "object_type": 0,
      "name": "ATS-Normal-engine-cooldown",
      "description": "MPAC1500 old-map section 13; FC03 offset 62; read-only Normal engine cooldown. Native setting is read-only through this gateway.",
      "offset": 62,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Delay settings",
      "state_text": []
    },
    {
      "row": 47,
      "instance": 1047,
      "object_type": 0,
      "name": "ATS-Emergency-engine-cooldown",
      "description": "MPAC1500 old-map section 13; FC03 offset 63; read-only Emergency engine cooldown. Native setting is read-only through this gateway.",
      "offset": 63,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Delay settings",
      "state_text": []
    },
    {
      "row": 48,
      "instance": 1048,
      "object_type": 0,
      "name": "ATS-Standby-to-preferred-delay",
      "description": "MPAC1500 old-map section 13; FC03 offset 64; read-only Standby-to-preferred delay. Native setting is read-only through this gateway.",
      "offset": 64,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Delay settings",
      "state_text": []
    },
    {
      "row": 49,
      "instance": 1049,
      "object_type": 0,
      "name": "ATS-Preferred-to-standby-delay",
      "description": "MPAC1500 old-map section 13; FC03 offset 65; read-only Preferred-to-standby delay. Native setting is read-only through this gateway.",
      "offset": 65,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Delay settings",
      "state_text": []
    },
    {
      "row": 50,
      "instance": 1050,
      "object_type": 0,
      "name": "ATS-Off-delay-preferred-to-standby",
      "description": "MPAC1500 old-map section 13; FC03 offset 66; read-only Off delay preferred-to-standby. Native setting is read-only through this gateway.",
      "offset": 66,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Delay settings",
      "state_text": []
    },
    {
      "row": 51,
      "instance": 1051,
      "object_type": 0,
      "name": "ATS-Off-delay-standby-to-preferred",
      "description": "MPAC1500 old-map section 13; FC03 offset 67; read-only Off delay standby-to-preferred. Native setting is read-only through this gateway.",
      "offset": 67,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Delay settings",
      "state_text": []
    },
    {
      "row": 52,
      "instance": 1052,
      "object_type": 0,
      "name": "ATS-Fail-to-acquire-preferred-delay",
      "description": "MPAC1500 old-map section 13; FC03 offset 68; read-only Fail-to-acquire preferred delay. Native setting is read-only through this gateway.",
      "offset": 68,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Delay settings",
      "state_text": []
    },
    {
      "row": 53,
      "instance": 1053,
      "object_type": 0,
      "name": "ATS-Fail-to-acquire-standby-delay",
      "description": "MPAC1500 old-map section 13; FC03 offset 69; read-only Fail-to-acquire standby delay. Native setting is read-only through this gateway.",
      "offset": 69,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Delay settings",
      "state_text": []
    },
    {
      "row": 54,
      "instance": 1054,
      "object_type": 0,
      "name": "ATS-Fail-to-synchronize-delay",
      "description": "MPAC1500 old-map section 13; FC03 offset 70; read-only Fail-to-synchronize delay. Native setting is read-only through this gateway.",
      "offset": 70,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Delay settings",
      "state_text": []
    },
    {
      "row": 55,
      "instance": 1055,
      "object_type": 3,
      "name": "ATS-Fail-to-synchronize-enabled",
      "description": "MPAC1500 old-map section 13; FC03 offset 71; read-only Fail-to-synchronize enabled. Native setting is read-only through this gateway.",
      "offset": 71,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Delay settings",
      "state_text": []
    },
    {
      "row": 56,
      "instance": 1056,
      "object_type": 0,
      "name": "ATS-Normal-overvoltage-dropout",
      "description": "MPAC1500 old-map section 13; FC03 offset 77; read-only Normal overvoltage dropout. Native setting is read-only through this gateway. Percent denominator: nominal. Configuration threshold, not a live alarm.",
      "offset": 77,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of nominal",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 57,
      "instance": 1057,
      "object_type": 0,
      "name": "ATS-Normal-overvoltage-pickup",
      "description": "MPAC1500 old-map section 13; FC03 offset 78; read-only Normal overvoltage pickup. Native setting is read-only through this gateway. Percent denominator: nominal. Configuration threshold, not a live alarm.",
      "offset": 78,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of nominal",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 58,
      "instance": 1058,
      "object_type": 0,
      "name": "ATS-Normal-undervoltage-pickup",
      "description": "MPAC1500 old-map section 13; FC03 offset 79; read-only Normal undervoltage pickup. Native setting is read-only through this gateway. Percent denominator: nominal. Configuration threshold, not a live alarm.",
      "offset": 79,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of nominal",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 59,
      "instance": 1059,
      "object_type": 0,
      "name": "ATS-Normal-undervoltage-dropout",
      "description": "MPAC1500 old-map section 13; FC03 offset 80; read-only Normal undervoltage dropout. Native setting is read-only through this gateway. Percent denominator: pickup. Configuration threshold, not a live alarm.",
      "offset": 80,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of pickup",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 60,
      "instance": 1060,
      "object_type": 3,
      "name": "ATS-Normal-voltage-unbalance-enabled",
      "description": "MPAC1500 old-map section 13; FC03 offset 81; read-only Normal voltage unbalance enabled. Native setting is read-only through this gateway. Configuration threshold, not a live alarm.",
      "offset": 81,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 61,
      "instance": 1061,
      "object_type": 0,
      "name": "ATS-Normal-voltage-unbalance-dropout",
      "description": "MPAC1500 old-map section 13; FC03 offset 82; read-only Normal voltage unbalance dropout. Native setting is read-only through this gateway. Configuration threshold, not a live alarm.",
      "offset": 82,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "%",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 62,
      "instance": 1062,
      "object_type": 0,
      "name": "ATS-Normal-voltage-unbalance-pickup",
      "description": "MPAC1500 old-map section 13; FC03 offset 83; read-only Normal voltage unbalance pickup. Native setting is read-only through this gateway. Configuration threshold, not a live alarm.",
      "offset": 83,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "%",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 63,
      "instance": 1063,
      "object_type": 0,
      "name": "ATS-Normal-voltage-debounce-time",
      "description": "MPAC1500 old-map section 13; FC03 offset 84; read-only Normal voltage debounce time. Native setting is read-only through this gateway. Configuration threshold, not a live alarm.",
      "offset": 84,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 64,
      "instance": 1064,
      "object_type": 0,
      "name": "ATS-Emergency-overvoltage-dropout",
      "description": "MPAC1500 old-map section 13; FC03 offset 85; read-only Emergency overvoltage dropout. Native setting is read-only through this gateway. Percent denominator: nominal. Configuration threshold, not a live alarm.",
      "offset": 85,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of nominal",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 65,
      "instance": 1065,
      "object_type": 0,
      "name": "ATS-Emergency-overvoltage-pickup",
      "description": "MPAC1500 old-map section 13; FC03 offset 86; read-only Emergency overvoltage pickup. Native setting is read-only through this gateway. Percent denominator: nominal. Configuration threshold, not a live alarm.",
      "offset": 86,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of nominal",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 66,
      "instance": 1066,
      "object_type": 0,
      "name": "ATS-Emergency-undervoltage-pickup",
      "description": "MPAC1500 old-map section 13; FC03 offset 87; read-only Emergency undervoltage pickup. Native setting is read-only through this gateway. Percent denominator: nominal. Configuration threshold, not a live alarm.",
      "offset": 87,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of nominal",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 67,
      "instance": 1067,
      "object_type": 0,
      "name": "ATS-Emergency-undervoltage-dropout",
      "description": "MPAC1500 old-map section 13; FC03 offset 88; read-only Emergency undervoltage dropout. Native setting is read-only through this gateway. Percent denominator: pickup. Configuration threshold, not a live alarm.",
      "offset": 88,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of pickup",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 68,
      "instance": 1068,
      "object_type": 3,
      "name": "ATS-Emergency-voltage-unbalance-enabled",
      "description": "MPAC1500 old-map section 13; FC03 offset 89; read-only Emergency voltage unbalance enabled. Native setting is read-only through this gateway. Configuration threshold, not a live alarm.",
      "offset": 89,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 69,
      "instance": 1069,
      "object_type": 0,
      "name": "ATS-Emergency-voltage-unbalance-dropout",
      "description": "MPAC1500 old-map section 13; FC03 offset 90; read-only Emergency voltage unbalance dropout. Native setting is read-only through this gateway. Configuration threshold, not a live alarm.",
      "offset": 90,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "%",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 70,
      "instance": 1070,
      "object_type": 0,
      "name": "ATS-Emergency-voltage-unbalance-pickup",
      "description": "MPAC1500 old-map section 13; FC03 offset 91; read-only Emergency voltage unbalance pickup. Native setting is read-only through this gateway. Configuration threshold, not a live alarm.",
      "offset": 91,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "%",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 71,
      "instance": 1071,
      "object_type": 0,
      "name": "ATS-Emergency-voltage-debounce-time",
      "description": "MPAC1500 old-map section 13; FC03 offset 92; read-only Emergency voltage debounce time. Native setting is read-only through this gateway. Configuration threshold, not a live alarm.",
      "offset": 92,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 72,
      "instance": 1072,
      "object_type": 0,
      "name": "ATS-Normal-overfrequency-dropout",
      "description": "MPAC1500 old-map section 13; FC03 offset 93; read-only Normal overfrequency dropout. Native setting is read-only through this gateway. Percent denominator: pickup. Configuration threshold, not a live alarm.",
      "offset": 93,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of pickup",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 73,
      "instance": 1073,
      "object_type": 0,
      "name": "ATS-Normal-overfrequency-pickup",
      "description": "MPAC1500 old-map section 13; FC03 offset 94; read-only Normal overfrequency pickup. Native setting is read-only through this gateway. Percent denominator: nominal. Configuration threshold, not a live alarm.",
      "offset": 94,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of nominal",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 74,
      "instance": 1074,
      "object_type": 0,
      "name": "ATS-Normal-underfrequency-dropout",
      "description": "MPAC1500 old-map section 13; FC03 offset 95; read-only Normal underfrequency dropout. Native setting is read-only through this gateway. Percent denominator: pickup. Configuration threshold, not a live alarm.",
      "offset": 95,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of pickup",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 75,
      "instance": 1075,
      "object_type": 0,
      "name": "ATS-Normal-underfrequency-pickup",
      "description": "MPAC1500 old-map section 13; FC03 offset 96; read-only Normal underfrequency pickup. Native setting is read-only through this gateway. Percent denominator: nominal. Configuration threshold, not a live alarm.",
      "offset": 96,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of nominal",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 76,
      "instance": 1076,
      "object_type": 0,
      "name": "ATS-Normal-frequency-dropout-time",
      "description": "MPAC1500 old-map section 13; FC03 offset 97; read-only Normal frequency dropout time. Native setting is read-only through this gateway. Configuration threshold, not a live alarm.",
      "offset": 97,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 77,
      "instance": 1077,
      "object_type": 0,
      "name": "ATS-Emergency-overfrequency-dropout",
      "description": "MPAC1500 old-map section 13; FC03 offset 98; read-only Emergency overfrequency dropout. Native setting is read-only through this gateway. Percent denominator: pickup. Configuration threshold, not a live alarm.",
      "offset": 98,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of pickup",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 78,
      "instance": 1078,
      "object_type": 0,
      "name": "ATS-Emergency-overfrequency-pickup",
      "description": "MPAC1500 old-map section 13; FC03 offset 99; read-only Emergency overfrequency pickup. Native setting is read-only through this gateway. Percent denominator: nominal. Configuration threshold, not a live alarm.",
      "offset": 99,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of nominal",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 79,
      "instance": 1079,
      "object_type": 0,
      "name": "ATS-Emergency-underfrequency-dropout",
      "description": "MPAC1500 old-map section 13; FC03 offset 100; read-only Emergency underfrequency dropout. Native setting is read-only through this gateway. Percent denominator: pickup. Configuration threshold, not a live alarm.",
      "offset": 100,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of pickup",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 80,
      "instance": 1080,
      "object_type": 0,
      "name": "ATS-Emergency-underfrequency-pickup",
      "description": "MPAC1500 old-map section 13; FC03 offset 101; read-only Emergency underfrequency pickup. Native setting is read-only through this gateway. Percent denominator: nominal. Configuration threshold, not a live alarm.",
      "offset": 101,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 98,
      "units_label": "% of nominal",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 81,
      "instance": 1081,
      "object_type": 0,
      "name": "ATS-Emergency-frequency-dropout-time",
      "description": "MPAC1500 old-map section 13; FC03 offset 102; read-only Emergency frequency dropout time. Native setting is read-only through this gateway. Configuration threshold, not a live alarm.",
      "offset": 102,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 10,
      "units": 73,
      "units_label": "s",
      "manual_access": "RW",
      "group": "Trip settings",
      "state_text": []
    },
    {
      "row": 82,
      "instance": 1082,
      "object_type": 13,
      "name": "ATS-Expansion-board-1-type",
      "description": "MPAC1500 old-map section 13; FC03 offset 153; read-only Expansion board 1 type.",
      "offset": 153,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "ENUM",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Hardware",
      "state_text": [
        "Not installed",
        "Standard",
        "Power",
        "Unknown"
      ]
    },
    {
      "row": 83,
      "instance": 1083,
      "object_type": 13,
      "name": "ATS-Expansion-board-2-type",
      "description": "MPAC1500 old-map section 13; FC03 offset 154; read-only Expansion board 2 type.",
      "offset": 154,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "ENUM",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Hardware",
      "state_text": [
        "Not installed",
        "Standard",
        "Power",
        "Unknown"
      ]
    },
    {
      "row": 84,
      "instance": 1084,
      "object_type": 13,
      "name": "ATS-Expansion-board-3-type",
      "description": "MPAC1500 old-map section 13; FC03 offset 155; read-only Expansion board 3 type.",
      "offset": 155,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "ENUM",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Hardware",
      "state_text": [
        "Not installed",
        "Standard",
        "Power",
        "Unknown"
      ]
    },
    {
      "row": 85,
      "instance": 1085,
      "object_type": 13,
      "name": "ATS-Expansion-board-4-type",
      "description": "MPAC1500 old-map section 13; FC03 offset 156; read-only Expansion board 4 type.",
      "offset": 156,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "ENUM",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Hardware",
      "state_text": [
        "Not installed",
        "Standard",
        "Power",
        "Unknown"
      ]
    },
    {
      "row": 86,
      "instance": 1086,
      "object_type": 13,
      "name": "ATS-Alarm-option-board",
      "description": "MPAC1500 old-map section 13; FC03 offset 159; read-only Alarm option board.",
      "offset": 159,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "ENUM",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Hardware",
      "state_text": [
        "Not installed",
        "Normal",
        "Chicago",
        "Silence",
        "Unknown"
      ]
    },
    {
      "row": 87,
      "instance": 1087,
      "object_type": 3,
      "name": "ATS-Battery-option-board-installed",
      "description": "MPAC1500 old-map section 13; FC03 offset 160; read-only Battery option board installed.",
      "offset": 160,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Hardware",
      "state_text": []
    },
    {
      "row": 88,
      "instance": 1088,
      "object_type": 3,
      "name": "ATS-Main-board-output-1",
      "description": "MPAC1500 old-map section 13; FC03 offset 193; read-only Main board output 1. Electrical state only; configured function is not established.",
      "offset": 193,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "I/O",
      "state_text": []
    },
    {
      "row": 89,
      "instance": 1089,
      "object_type": 3,
      "name": "ATS-Main-board-output-2",
      "description": "MPAC1500 old-map section 13; FC03 offset 193; read-only Main board output 2. Electrical state only; configured function is not established.",
      "offset": 193,
      "word_count": 1,
      "bit_lsb": 1,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "I/O",
      "state_text": []
    },
    {
      "row": 90,
      "instance": 1090,
      "object_type": 3,
      "name": "ATS-Main-board-input-1",
      "description": "MPAC1500 old-map section 13; FC03 offset 194; read-only Main board input 1. Electrical state only; configured function is not established.",
      "offset": 194,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "I/O",
      "state_text": []
    },
    {
      "row": 91,
      "instance": 1091,
      "object_type": 3,
      "name": "ATS-Main-board-input-2",
      "description": "MPAC1500 old-map section 13; FC03 offset 194; read-only Main board input 2. Electrical state only; configured function is not established.",
      "offset": 194,
      "word_count": 1,
      "bit_lsb": 1,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "I/O",
      "state_text": []
    },
    {
      "row": 92,
      "instance": 1092,
      "object_type": 0,
      "name": "ATS-Expansion-board-1-outputs-bitmap",
      "description": "MPAC1500 old-map section 13; FC03 offset 195; read-only Expansion board 1 outputs bitmap. Meaning requires corresponding installed expansion board; absent boards are not applicable.",
      "offset": 195,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Conditional I/O",
      "state_text": []
    },
    {
      "row": 93,
      "instance": 1093,
      "object_type": 0,
      "name": "ATS-Expansion-board-2-outputs-bitmap",
      "description": "MPAC1500 old-map section 13; FC03 offset 196; read-only Expansion board 2 outputs bitmap. Meaning requires corresponding installed expansion board; absent boards are not applicable.",
      "offset": 196,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Conditional I/O",
      "state_text": []
    },
    {
      "row": 94,
      "instance": 1094,
      "object_type": 0,
      "name": "ATS-Expansion-board-3-outputs-bitmap",
      "description": "MPAC1500 old-map section 13; FC03 offset 197; read-only Expansion board 3 outputs bitmap. Meaning requires corresponding installed expansion board; absent boards are not applicable.",
      "offset": 197,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Conditional I/O",
      "state_text": []
    },
    {
      "row": 95,
      "instance": 1095,
      "object_type": 0,
      "name": "ATS-Expansion-board-4-outputs-bitmap",
      "description": "MPAC1500 old-map section 13; FC03 offset 198; read-only Expansion board 4 outputs bitmap. Meaning requires corresponding installed expansion board; absent boards are not applicable.",
      "offset": 198,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Conditional I/O",
      "state_text": []
    },
    {
      "row": 96,
      "instance": 1096,
      "object_type": 0,
      "name": "ATS-Expansion-board-1-inputs-bitmap",
      "description": "MPAC1500 old-map section 13; FC03 offset 199; read-only Expansion board 1 inputs bitmap. Meaning requires corresponding installed expansion board; absent boards are not applicable.",
      "offset": 199,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Conditional I/O",
      "state_text": []
    },
    {
      "row": 97,
      "instance": 1097,
      "object_type": 0,
      "name": "ATS-Expansion-board-2-inputs-bitmap",
      "description": "MPAC1500 old-map section 13; FC03 offset 200; read-only Expansion board 2 inputs bitmap. Meaning requires corresponding installed expansion board; absent boards are not applicable.",
      "offset": 200,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Conditional I/O",
      "state_text": []
    },
    {
      "row": 98,
      "instance": 1098,
      "object_type": 0,
      "name": "ATS-Expansion-board-3-inputs-bitmap",
      "description": "MPAC1500 old-map section 13; FC03 offset 201; read-only Expansion board 3 inputs bitmap. Meaning requires corresponding installed expansion board; absent boards are not applicable.",
      "offset": 201,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Conditional I/O",
      "state_text": []
    },
    {
      "row": 99,
      "instance": 1099,
      "object_type": 0,
      "name": "ATS-Expansion-board-4-inputs-bitmap",
      "description": "MPAC1500 old-map section 13; FC03 offset 202; read-only Expansion board 4 inputs bitmap. Meaning requires corresponding installed expansion board; absent boards are not applicable.",
      "offset": 202,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Conditional I/O",
      "state_text": []
    },
    {
      "row": 100,
      "instance": 1100,
      "object_type": 0,
      "name": "ATS-Software-output-state-bitmap",
      "description": "MPAC1500 old-map section 13; FC03 offset 249; read-only Software output state bitmap. Native setting is read-only through this gateway. Raw logical state; no assigned functions means not applicable.",
      "offset": 249,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "I/O",
      "state_text": []
    },
    {
      "row": 101,
      "instance": 1101,
      "object_type": 0,
      "name": "ATS-Software-output-assignment-bitmap",
      "description": "MPAC1500 old-map section 13; FC03 offset 250; read-only Software output assignment bitmap.",
      "offset": 250,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "I/O",
      "state_text": []
    },
    {
      "row": 102,
      "instance": 1102,
      "object_type": 0,
      "name": "ATS-Remote-monitored-input-state-bitmap",
      "description": "MPAC1500 old-map section 13; FC03 offset 251; read-only Remote monitored input state bitmap. Raw logical state; no assigned functions means not applicable.",
      "offset": 251,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "I/O",
      "state_text": []
    },
    {
      "row": 103,
      "instance": 1103,
      "object_type": 0,
      "name": "ATS-Remote-monitored-input-assignment-bitmap",
      "description": "MPAC1500 old-map section 13; FC03 offset 252; read-only Remote monitored input assignment bitmap.",
      "offset": 252,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "I/O",
      "state_text": []
    },
    {
      "row": 104,
      "instance": 1104,
      "object_type": 0,
      "name": "ATS-Accessory-setup-raw",
      "description": "MPAC1500 old-map section 13; FC03 offset 739; read-only Accessory setup raw. Native setting is read-only through this gateway.",
      "offset": 739,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Settings",
      "state_text": []
    },
    {
      "row": 105,
      "instance": 1105,
      "object_type": 3,
      "name": "ATS-Exercise-in-progress",
      "description": "MPAC1500 old-map section 13; FC03 offset 741; read-only Exercise in progress.",
      "offset": 741,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Status",
      "state_text": []
    },
    {
      "row": 106,
      "instance": 1106,
      "object_type": 3,
      "name": "ATS-In-phase-monitor-active",
      "description": "MPAC1500 old-map section 13; FC03 offset 741; read-only In-phase monitor active.",
      "offset": 741,
      "word_count": 1,
      "bit_lsb": 1,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Status",
      "state_text": []
    },
    {
      "row": 107,
      "instance": 1107,
      "object_type": 3,
      "name": "ATS-Load-control-in-progress",
      "description": "MPAC1500 old-map section 13; FC03 offset 741; read-only Load control in progress.",
      "offset": 741,
      "word_count": 1,
      "bit_lsb": 2,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Status",
      "state_text": []
    },
    {
      "row": 108,
      "instance": 1108,
      "object_type": 3,
      "name": "ATS-Peak-shaving-in-progress",
      "description": "MPAC1500 old-map section 13; FC03 offset 741; read-only Peak shaving in progress.",
      "offset": 741,
      "word_count": 1,
      "bit_lsb": 3,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Status",
      "state_text": []
    },
    {
      "row": 109,
      "instance": 1109,
      "object_type": 3,
      "name": "ATS-Loaded-test-in-progress",
      "description": "MPAC1500 old-map section 13; FC03 offset 741; read-only Loaded test in progress.",
      "offset": 741,
      "word_count": 1,
      "bit_lsb": 4,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Status",
      "state_text": []
    },
    {
      "row": 110,
      "instance": 1110,
      "object_type": 3,
      "name": "ATS-Unloaded-test-in-progress",
      "description": "MPAC1500 old-map section 13; FC03 offset 741; read-only Unloaded test in progress.",
      "offset": 741,
      "word_count": 1,
      "bit_lsb": 5,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Status",
      "state_text": []
    },
    {
      "row": 111,
      "instance": 1111,
      "object_type": 3,
      "name": "ATS-Auto-loaded-test-in-progress",
      "description": "MPAC1500 old-map section 13; FC03 offset 741; read-only Auto-loaded test in progress.",
      "offset": 741,
      "word_count": 1,
      "bit_lsb": 6,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Status",
      "state_text": []
    },
    {
      "row": 112,
      "instance": 1112,
      "object_type": 3,
      "name": "ATS-Maintenance-mode-DIP-switch",
      "description": "MPAC1500 old-map section 13; FC03 offset 742; read-only Maintenance mode DIP switch.",
      "offset": 742,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Status",
      "state_text": []
    },
    {
      "row": 113,
      "instance": 1113,
      "object_type": 3,
      "name": "ATS-Password-disabled-DIP-switch",
      "description": "MPAC1500 old-map section 13; FC03 offset 742; read-only Password-disabled DIP switch.",
      "offset": 742,
      "word_count": 1,
      "bit_lsb": 1,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Diagnostics",
      "state_text": []
    },
    {
      "row": 114,
      "instance": 1114,
      "object_type": 3,
      "name": "ATS-Next-exercise-enabled",
      "description": "MPAC1500 old-map section 13; FC03 offset 904; read-only Next exercise enabled. Native setting is read-only through this gateway.",
      "offset": 904,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Exercise",
      "state_text": []
    },
    {
      "row": 115,
      "instance": 1115,
      "object_type": 3,
      "name": "ATS-Next-exercise-loaded",
      "description": "MPAC1500 old-map section 13; FC03 offset 904; read-only Next exercise loaded. Native setting is read-only through this gateway.",
      "offset": 904,
      "word_count": 1,
      "bit_lsb": 1,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Exercise",
      "state_text": []
    },
    {
      "row": 116,
      "instance": 1116,
      "object_type": 13,
      "name": "ATS-Next-exercise-interval",
      "description": "MPAC1500 old-map section 13; FC03 offset 904; read-only Next exercise interval. Native setting is read-only through this gateway.",
      "offset": 904,
      "word_count": 1,
      "bit_lsb": 2,
      "bit_width": 2,
      "encoding": "ENUM",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Exercise",
      "state_text": [
        "DMO (manual notation)",
        "Day",
        "Week",
        "Month",
        "Unknown"
      ]
    },
    {
      "row": 117,
      "instance": 1117,
      "object_type": 0,
      "name": "ATS-Next-exercise-repeat-rate",
      "description": "MPAC1500 old-map section 13; FC03 offset 904; read-only Next exercise repeat rate. Native setting is read-only through this gateway.",
      "offset": 904,
      "word_count": 1,
      "bit_lsb": 4,
      "bit_width": 4,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Exercise",
      "state_text": []
    },
    {
      "row": 118,
      "instance": 1118,
      "object_type": 3,
      "name": "ATS-Next-exercise-running",
      "description": "MPAC1500 old-map section 13; FC03 offset 904; read-only Next exercise running.",
      "offset": 904,
      "word_count": 1,
      "bit_lsb": 8,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Exercise",
      "state_text": []
    },
    {
      "row": 119,
      "instance": 1119,
      "object_type": 40,
      "name": "ATS-Next-exercise-start-time",
      "description": "MPAC1500 old-map section 13; FC03 offset 905; read-only Next exercise start time. Native setting is read-only through this gateway. Controller local calendar/clock; no timezone or UTC inference.",
      "offset": 905,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "CLOCK",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Exercise",
      "state_text": []
    },
    {
      "row": 120,
      "instance": 1120,
      "object_type": 40,
      "name": "ATS-Next-exercise-start-date",
      "description": "MPAC1500 old-map section 13; FC03 offset 906; read-only Next exercise start date. Native setting is read-only through this gateway. Controller local calendar/clock; no timezone or UTC inference.",
      "offset": 906,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "DATE",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Exercise",
      "state_text": []
    },
    {
      "row": 121,
      "instance": 1121,
      "object_type": 0,
      "name": "ATS-Next-exercise-duration",
      "description": "MPAC1500 old-map section 13; FC03 offset 907; read-only Next exercise duration. Native setting is read-only through this gateway.",
      "offset": 907,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 72,
      "units_label": "min",
      "manual_access": "RW",
      "group": "Exercise",
      "state_text": []
    },
    {
      "row": 122,
      "instance": 1122,
      "object_type": 3,
      "name": "ATS-Exercise-schedule-1-enabled",
      "description": "MPAC1500 old-map section 13; FC03 offset 909; read-only Exercise schedule 1 enabled. Native setting is read-only through this gateway.",
      "offset": 909,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Exercise",
      "state_text": []
    },
    {
      "row": 123,
      "instance": 1123,
      "object_type": 3,
      "name": "ATS-Exercise-schedule-1-loaded",
      "description": "MPAC1500 old-map section 13; FC03 offset 909; read-only Exercise schedule 1 loaded. Native setting is read-only through this gateway.",
      "offset": 909,
      "word_count": 1,
      "bit_lsb": 1,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Exercise",
      "state_text": []
    },
    {
      "row": 124,
      "instance": 1124,
      "object_type": 13,
      "name": "ATS-Exercise-schedule-1-interval",
      "description": "MPAC1500 old-map section 13; FC03 offset 909; read-only Exercise schedule 1 interval. Native setting is read-only through this gateway.",
      "offset": 909,
      "word_count": 1,
      "bit_lsb": 2,
      "bit_width": 2,
      "encoding": "ENUM",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Exercise",
      "state_text": [
        "DMO (manual notation)",
        "Day",
        "Week",
        "Month",
        "Unknown"
      ]
    },
    {
      "row": 125,
      "instance": 1125,
      "object_type": 0,
      "name": "ATS-Exercise-schedule-1-repeat-rate",
      "description": "MPAC1500 old-map section 13; FC03 offset 909; read-only Exercise schedule 1 repeat rate. Native setting is read-only through this gateway.",
      "offset": 909,
      "word_count": 1,
      "bit_lsb": 4,
      "bit_width": 4,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Exercise",
      "state_text": []
    },
    {
      "row": 126,
      "instance": 1126,
      "object_type": 3,
      "name": "ATS-Exercise-schedule-1-running",
      "description": "MPAC1500 old-map section 13; FC03 offset 909; read-only Exercise schedule 1 running.",
      "offset": 909,
      "word_count": 1,
      "bit_lsb": 8,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Exercise",
      "state_text": []
    },
    {
      "row": 127,
      "instance": 1127,
      "object_type": 40,
      "name": "ATS-Exercise-schedule-1-start-time",
      "description": "MPAC1500 old-map section 13; FC03 offset 910; read-only Exercise schedule 1 start time. Native setting is read-only through this gateway. Controller local calendar/clock; no timezone or UTC inference.",
      "offset": 910,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "CLOCK",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Exercise",
      "state_text": []
    },
    {
      "row": 128,
      "instance": 1128,
      "object_type": 40,
      "name": "ATS-Exercise-schedule-1-start-date",
      "description": "MPAC1500 old-map section 13; FC03 offset 911; read-only Exercise schedule 1 start date. Native setting is read-only through this gateway. Controller local calendar/clock; no timezone or UTC inference.",
      "offset": 911,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "DATE",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Exercise",
      "state_text": []
    },
    {
      "row": 129,
      "instance": 1129,
      "object_type": 0,
      "name": "ATS-Exercise-schedule-1-duration",
      "description": "MPAC1500 old-map section 13; FC03 offset 912; read-only Exercise schedule 1 duration. Native setting is read-only through this gateway.",
      "offset": 912,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 72,
      "units_label": "min",
      "manual_access": "RW",
      "group": "Exercise",
      "state_text": []
    },
    {
      "row": 130,
      "instance": 1130,
      "object_type": 40,
      "name": "ATS-Last-outage-start-time",
      "description": "MPAC1500 old-map section 13; FC03 offset 1009; read-only Last outage start time. Controller local calendar/clock; no timezone or UTC inference.",
      "offset": 1009,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "CLOCK",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Outage",
      "state_text": []
    },
    {
      "row": 131,
      "instance": 1131,
      "object_type": 40,
      "name": "ATS-Last-outage-date",
      "description": "MPAC1500 old-map section 13; FC03 offset 1010; read-only Last outage date. Controller local calendar/clock; no timezone or UTC inference.",
      "offset": 1010,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "DATE",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Outage",
      "state_text": []
    },
    {
      "row": 132,
      "instance": 1132,
      "object_type": 0,
      "name": "ATS-Last-outage-duration",
      "description": "MPAC1500 old-map section 13; FC03 offset 1011; read-only Last outage duration. MSW-first duration word order is unverified; raw pair retained.",
      "offset": 1011,
      "word_count": 2,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U32",
      "scale_num": 1,
      "scale_den": 1,
      "units": 72,
      "units_label": "min",
      "manual_access": "RO",
      "group": "Outage",
      "state_text": []
    },
    {
      "row": 133,
      "instance": 1133,
      "object_type": 40,
      "name": "ATS-ATS-designation",
      "description": "MPAC1500 old-map section 13; FC03 offset 1109; read-only ATS designation. Native setting is read-only through this gateway. Observed firmware uses low-byte-first characters within each word; numeric word order is unchanged.",
      "offset": 1109,
      "word_count": 10,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "ASCII",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Identity",
      "state_text": []
    },
    {
      "row": 134,
      "instance": 1134,
      "object_type": 40,
      "name": "ATS-Load-description",
      "description": "MPAC1500 old-map section 13; FC03 offset 1119; read-only Load description. Native setting is read-only through this gateway. Observed firmware uses low-byte-first characters within each word; numeric word order is unchanged.",
      "offset": 1119,
      "word_count": 10,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "ASCII",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Identity",
      "state_text": []
    },
    {
      "row": 135,
      "instance": 1135,
      "object_type": 40,
      "name": "ATS-Branch-description",
      "description": "MPAC1500 old-map section 13; FC03 offset 1129; read-only Branch description. Native setting is read-only through this gateway. Observed firmware uses low-byte-first characters within each word; numeric word order is unchanged.",
      "offset": 1129,
      "word_count": 10,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "ASCII",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Identity",
      "state_text": []
    },
    {
      "row": 136,
      "instance": 1136,
      "object_type": 40,
      "name": "ATS-Location",
      "description": "MPAC1500 old-map section 13; FC03 offset 1139; read-only Location. Native setting is read-only through this gateway. Observed firmware uses low-byte-first characters within each word; numeric word order is unchanged.",
      "offset": 1139,
      "word_count": 10,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "ASCII",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Identity",
      "state_text": []
    },
    {
      "row": 137,
      "instance": 1137,
      "object_type": 40,
      "name": "ATS-Controller-firmware",
      "description": "MPAC1500 old-map section 13; FC03 offset 1199; read-only Controller firmware.",
      "offset": 1199,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "VERSION",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Identity",
      "state_text": []
    },
    {
      "row": 138,
      "instance": 1138,
      "object_type": 0,
      "name": "ATS-FPGA-revision-raw",
      "description": "MPAC1500 old-map section 13; FC03 offset 1200; read-only FPGA revision raw. Only low byte minor version is documented; upper byte remains raw.",
      "offset": 1200,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Identity",
      "state_text": []
    },
    {
      "row": 139,
      "instance": 1139,
      "object_type": 0,
      "name": "ATS-MAC-low-15-bits",
      "description": "MPAC1500 old-map section 13; FC03 offset 1201; read-only MAC low 15 bits. Old-map low-15-bit identity fingerprint only; do not use on newer map.",
      "offset": 1201,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Identity",
      "state_text": []
    },
    {
      "row": 140,
      "instance": 1140,
      "object_type": 40,
      "name": "ATS-Controller-time",
      "description": "MPAC1500 old-map section 13; FC03 offset 1249; read-only Controller time. Native setting is read-only through this gateway. Controller local calendar/clock; no timezone or UTC inference.",
      "offset": 1249,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "CLOCK",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Clock",
      "state_text": []
    },
    {
      "row": 141,
      "instance": 1141,
      "object_type": 40,
      "name": "ATS-Controller-date",
      "description": "MPAC1500 old-map section 13; FC03 offset 1250; read-only Controller date. Native setting is read-only through this gateway. Controller local calendar/clock; no timezone or UTC inference.",
      "offset": 1250,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "DATE",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Clock",
      "state_text": []
    },
    {
      "row": 142,
      "instance": 1142,
      "object_type": 3,
      "name": "ATS-Daylight-saving-adjustment-enabled",
      "description": "MPAC1500 old-map section 13; FC03 offset 1251; read-only Daylight-saving adjustment enabled. Native setting is read-only through this gateway.",
      "offset": 1251,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 1,
      "encoding": "BOOL",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RW",
      "group": "Clock",
      "state_text": []
    },
    {
      "row": 143,
      "instance": 1143,
      "object_type": 0,
      "name": "ATS-Closed-transition-parallel-time",
      "description": "MPAC1500 old-map section 13; FC03 offset 1294; read-only Closed-transition parallel time.",
      "offset": 1294,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 159,
      "units_label": "ms",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 144,
      "instance": 1144,
      "object_type": 0,
      "name": "ATS-Normal-contact-opening-time",
      "description": "MPAC1500 old-map section 13; FC03 offset 1295; read-only Normal contact opening time.",
      "offset": 1295,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 159,
      "units_label": "ms",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 145,
      "instance": 1145,
      "object_type": 0,
      "name": "ATS-Normal-contact-closing-time",
      "description": "MPAC1500 old-map section 13; FC03 offset 1296; read-only Normal contact closing time.",
      "offset": 1296,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 159,
      "units_label": "ms",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 146,
      "instance": 1146,
      "object_type": 0,
      "name": "ATS-Emergency-contact-opening-time",
      "description": "MPAC1500 old-map section 13; FC03 offset 1297; read-only Emergency contact opening time.",
      "offset": 1297,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 159,
      "units_label": "ms",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 147,
      "instance": 1147,
      "object_type": 0,
      "name": "ATS-Emergency-contact-closing-time",
      "description": "MPAC1500 old-map section 13; FC03 offset 1298; read-only Emergency contact closing time.",
      "offset": 1298,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 159,
      "units_label": "ms",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 148,
      "instance": 1148,
      "object_type": 0,
      "name": "ATS-Time-outside-preferred-source-total",
      "description": "MPAC1500 old-map section 13; FC03 offset 1299; read-only Time outside preferred source total. ATS controller minutes, not generator engine runtime.",
      "offset": 1299,
      "word_count": 2,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U32",
      "scale_num": 1,
      "scale_den": 1,
      "units": 72,
      "units_label": "min",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 149,
      "instance": 1149,
      "object_type": 0,
      "name": "ATS-Time-outside-preferred-source-since-reset",
      "description": "MPAC1500 old-map section 13; FC03 offset 1301; read-only Time outside preferred source since reset. ATS controller minutes, not generator engine runtime.",
      "offset": 1301,
      "word_count": 2,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U32",
      "scale_num": 1,
      "scale_den": 1,
      "units": 72,
      "units_label": "min",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 150,
      "instance": 1150,
      "object_type": 0,
      "name": "ATS-Time-on-standby-total",
      "description": "MPAC1500 old-map section 13; FC03 offset 1303; read-only Time on standby total. ATS controller minutes, not generator engine runtime.",
      "offset": 1303,
      "word_count": 2,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U32",
      "scale_num": 1,
      "scale_den": 1,
      "units": 72,
      "units_label": "min",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 151,
      "instance": 1151,
      "object_type": 0,
      "name": "ATS-Time-on-standby-since-reset",
      "description": "MPAC1500 old-map section 13; FC03 offset 1305; read-only Time on standby since reset. ATS controller minutes, not generator engine runtime.",
      "offset": 1305,
      "word_count": 2,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U32",
      "scale_num": 1,
      "scale_den": 1,
      "units": 72,
      "units_label": "min",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 152,
      "instance": 1152,
      "object_type": 0,
      "name": "ATS-Operating-time-total",
      "description": "MPAC1500 old-map section 13; FC03 offset 1307; read-only Operating time total. ATS controller minutes, not generator engine runtime.",
      "offset": 1307,
      "word_count": 2,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U32",
      "scale_num": 1,
      "scale_den": 1,
      "units": 72,
      "units_label": "min",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 153,
      "instance": 1153,
      "object_type": 0,
      "name": "ATS-Operating-time-since-reset",
      "description": "MPAC1500 old-map section 13; FC03 offset 1309; read-only Operating time since reset. ATS controller minutes, not generator engine runtime.",
      "offset": 1309,
      "word_count": 2,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U32",
      "scale_num": 1,
      "scale_den": 1,
      "units": 72,
      "units_label": "min",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 154,
      "instance": 1154,
      "object_type": 0,
      "name": "ATS-Transfer-count-total",
      "description": "MPAC1500 old-map section 13; FC03 offset 1311; read-only Transfer count total.",
      "offset": 1311,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "count",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 155,
      "instance": 1155,
      "object_type": 0,
      "name": "ATS-Transfer-count-since-reset",
      "description": "MPAC1500 old-map section 13; FC03 offset 1312; read-only Transfer count since reset.",
      "offset": 1312,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "count",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 156,
      "instance": 1156,
      "object_type": 0,
      "name": "ATS-Failed-transfer-count-total",
      "description": "MPAC1500 old-map section 13; FC03 offset 1313; read-only Failed transfer count total.",
      "offset": 1313,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "count",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 157,
      "instance": 1157,
      "object_type": 0,
      "name": "ATS-Failed-transfer-count-since-reset",
      "description": "MPAC1500 old-map section 13; FC03 offset 1314; read-only Failed transfer count since reset.",
      "offset": 1314,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "count",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 158,
      "instance": 1158,
      "object_type": 0,
      "name": "ATS-Loss-of-preferred-transfer-count-total",
      "description": "MPAC1500 old-map section 13; FC03 offset 1315; read-only Loss-of-preferred transfer count total.",
      "offset": 1315,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "count",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 159,
      "instance": 1159,
      "object_type": 0,
      "name": "ATS-Loss-of-preferred-transfer-count-since-reset",
      "description": "MPAC1500 old-map section 13; FC03 offset 1316; read-only Loss-of-preferred transfer count since reset.",
      "offset": 1316,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "count",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 160,
      "instance": 1160,
      "object_type": 0,
      "name": "ATS-Normal-to-emergency-transfer-time",
      "description": "MPAC1500 old-map section 13; FC03 offset 1317; read-only Normal-to-emergency transfer time.",
      "offset": 1317,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 159,
      "units_label": "ms",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 161,
      "instance": 1161,
      "object_type": 0,
      "name": "ATS-Emergency-to-normal-transfer-time",
      "description": "MPAC1500 old-map section 13; FC03 offset 1318; read-only Emergency-to-normal transfer time.",
      "offset": 1318,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 159,
      "units_label": "ms",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 162,
      "instance": 1162,
      "object_type": 40,
      "name": "ATS-Last-maintenance-date",
      "description": "MPAC1500 old-map section 13; FC03 offset 1319; read-only Last maintenance date. Controller local calendar/clock; no timezone or UTC inference. Stored date, not proof of maintenance; known default 2001-01-01 is unverified.",
      "offset": 1319,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "DATE",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Transfer history",
      "state_text": []
    },
    {
      "row": 163,
      "instance": 1163,
      "object_type": 0,
      "name": "ATS-Keypress-state-bitmap",
      "description": "MPAC1500 old-map section 13; FC03 offset 3449; read-only Keypress state bitmap.",
      "offset": 3449,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Diagnostics",
      "state_text": []
    },
    {
      "row": 164,
      "instance": 1164,
      "object_type": 0,
      "name": "ATS-Modbus-device-type",
      "description": "MPAC1500 old-map section 13; FC03 offset 9998; read-only Modbus device type.",
      "offset": 9998,
      "word_count": 1,
      "bit_lsb": 0,
      "bit_width": 0,
      "encoding": "U16",
      "scale_num": 1,
      "scale_den": 1,
      "units": 95,
      "units_label": "",
      "manual_access": "RO",
      "group": "Identity",
      "state_text": []
    }
  ],
  "blocks": [
    {
      "offset": 0,
      "count": 19,
      "period_ms": 2000,
      "stale_ms": 6000,
      "name": "electrical-overview"
    },
    {
      "offset": 40,
      "count": 1,
      "period_ms": 10000,
      "stale_ms": 30000,
      "name": "synchronous-angle"
    },
    {
      "offset": 44,
      "count": 1,
      "period_ms": 10000,
      "stale_ms": 30000,
      "name": "reported-rotation"
    },
    {
      "offset": 56,
      "count": 1,
      "period_ms": 10000,
      "stale_ms": 30000,
      "name": "operating-mode"
    },
    {
      "offset": 74,
      "count": 3,
      "period_ms": 10000,
      "stale_ms": 30000,
      "name": "active-delay"
    },
    {
      "offset": 193,
      "count": 10,
      "period_ms": 10000,
      "stale_ms": 30000,
      "name": "physical-io"
    },
    {
      "offset": 249,
      "count": 4,
      "period_ms": 10000,
      "stale_ms": 30000,
      "name": "software-io"
    },
    {
      "offset": 741,
      "count": 2,
      "period_ms": 5000,
      "stale_ms": 15000,
      "name": "accessory-dip-status"
    },
    {
      "offset": 3449,
      "count": 1,
      "period_ms": 10000,
      "stale_ms": 30000,
      "name": "keypress"
    },
    {
      "offset": 45,
      "count": 8,
      "period_ms": 60000,
      "stale_ms": 180000,
      "name": "nominal-settings"
    },
    {
      "offset": 58,
      "count": 14,
      "period_ms": 60000,
      "stale_ms": 180000,
      "name": "delay-settings"
    },
    {
      "offset": 77,
      "count": 26,
      "period_ms": 60000,
      "stale_ms": 180000,
      "name": "trip-settings"
    },
    {
      "offset": 153,
      "count": 4,
      "period_ms": 60000,
      "stale_ms": 180000,
      "name": "expansion-presence"
    },
    {
      "offset": 159,
      "count": 2,
      "period_ms": 60000,
      "stale_ms": 180000,
      "name": "option-presence"
    },
    {
      "offset": 739,
      "count": 1,
      "period_ms": 60000,
      "stale_ms": 180000,
      "name": "accessory-setup"
    },
    {
      "offset": 904,
      "count": 4,
      "period_ms": 60000,
      "stale_ms": 180000,
      "name": "next-exercise"
    },
    {
      "offset": 909,
      "count": 4,
      "period_ms": 60000,
      "stale_ms": 180000,
      "name": "exercise-schedule"
    },
    {
      "offset": 1009,
      "count": 4,
      "period_ms": 60000,
      "stale_ms": 180000,
      "name": "last-outage"
    },
    {
      "offset": 1109,
      "count": 40,
      "period_ms": 60000,
      "stale_ms": 180000,
      "name": "identity-text"
    },
    {
      "offset": 1199,
      "count": 3,
      "period_ms": 60000,
      "stale_ms": 180000,
      "name": "old-map-firmware-fingerprint"
    },
    {
      "offset": 1249,
      "count": 3,
      "period_ms": 60000,
      "stale_ms": 180000,
      "name": "controller-clock"
    },
    {
      "offset": 1294,
      "count": 26,
      "period_ms": 60000,
      "stale_ms": 180000,
      "name": "transfer-history"
    },
    {
      "offset": 9998,
      "count": 1,
      "period_ms": 60000,
      "stale_ms": 180000,
      "name": "device-type"
    }
  ]
}
